# Data

## Cases, data/cases/

Each case is one JSON file with the keys `name`, `base_mva`, `source`, `buses`,
`gens` and `branches`. The tables are lists of dicts using the same keys the
solvers expect.

Bus fields: `bus` numbered 1 to n, `type` with 3 slack, 2 PV and 1 PQ, `Pd`
and `Qd` load in MW and MVAr, `Gs` and `Bs` shunt in MW and MVAr at 1.0 pu
voltage, `Vm` and `Va` the initial voltage magnitude in pu and angle in
degrees.

Gen fields: `bus`, `Pg` and `Qg` scheduled output in MW and MVAr, `Qmax` and
`Qmin` reactive limits in MVAr, `Vset` the voltage setpoint in pu, `Pmax` and
`Pmin` in MW. Generators reported out of service in the source data are not
included.

Branch fields: `from`, `to`, `r`, `x` and `b` in pu on the system base, `tap`
off-nominal turns ratio on the from side with 0 meaning nominal, `shift`
phase shift in degrees, `status` with 0 meaning out of service.

Sources and validation. All three cases are the classic IEEE test systems
from the University of Washington power systems test case archive, transcribed
mechanically from the MATPOWER distribution files `case14.m`, `case_ieee30.m`
and `case57.m` rather than by hand, to avoid copying errors. Newton-Raphson
results on the transcribed files, flat Q limits not enforced:

| Case | Buses | NR iterations | Losses | Slack P | Known ballpark |
|---|---|---|---|---|---|
| ieee14.json | 14 | 3 | 13.39 MW | 232.4 MW | 13.39 MW |
| ieee30.json | 30 | 3 | 17.56 MW | 261.0 MW | 17.5 to 17.6 MW |
| ieee57.json | 57 | 4 | 27.86 MW | 478.7 MW | 27.9 MW |

`tests/test_cases.py` checks convergence and these loss values on every run.

Load a case with

```python
from psa.data import load_case
case = load_case("ieee30")
```

## Profiles, data/profiles/

All three CSV files are synthetic, generated by `make_profiles.py` in this
directory with the fixed seed 20260815. None of it is measured data, and each
file says so in its comment header. Lines starting with `#` are comments and
the first plain line is the CSV header.

- `load_8760.csv`, columns `hour` and `load_mw`. Hourly load for a small
  summer peaking utility over one year. Peak 150.4 MW, minimum 50 MW, annual
  energy 778 GWh. Shape comes from a seasonal cosine peaking near day 200, a
  double humped diurnal curve with the evening peak dominant, a weekend
  reduction to 90 percent and 3 percent Gaussian noise.
- `pv_cf_8760.csv`, columns `hour` and `cf`. Hourly PV capacity factor from a
  clear sky solar elevation model at latitude 40 N with autocorrelated daily
  cloud attenuation and hourly flicker. Annual capacity factor 0.152.
- `wind_cf_8760.csv`, columns `hour`, `wind_speed_ms` and `cf`. Hourly wind
  speeds drawn from a Weibull distribution with shape 2.1 and scale 8.0 m/s
  through an autocorrelated Gaussian driver, converted with the toolkit power
  curve. Annual capacity factor 0.310.

Load a column with

```python
from psa.data import load_profile
load = load_profile("load_8760", "load_mw")
```
